# 第 23 回 給排気方式（CF・FE・BF・FF）

**分野：ガス技術（消費）**

## ねらい
- ガス機器の給排気方式を、「燃焼用の空気をどこから取るか」「排ガスをどこへ出すか」「何の力で動かすか」の 3 点で整理できる。
- 煙突が排ガスを引く力（ドラフト）Δp = g·h·(ρ_外気 − ρ_排ガス) を、静水圧の考え方から導ける。
- 自然排気（CF・BF）が外気温や風の影響を受けやすく、強制式（FE・FF）が安定する理由を説明できる。

## 1. 原理編

### 1.1 方式の分類
| 方式 | 燃焼用の空気 | 排ガス | 動かす力 | 例 |
|------|-------------|--------|---------|-----|
| 開放式 | 屋内 | 屋内 | — | ガスコンロ、小型湯沸器 |
| 半密閉式 CF | 屋内 | 排気筒で屋外 | 自然排気（煙突の浮力） | 古いふろがま |
| 半密閉式 FE | 屋内 | 排気筒で屋外 | 送風機で強制排気 | 湯沸器 |
| 密閉式 BF | 屋外 | 屋外 | 自然給排気（バランス式） | ふろがま |
| 密閉式 FF | 屋外 | 屋外 | 送風機で強制給排気 | 湯沸器、暖房機 |
| 屋外式 RF | 屋外（機器ごと屋外） | 屋外 | — | 屋外壁掛けの給湯器 |

（[資源エネルギー庁：ガス・石油機器の資料](https://www.enecho.meti.go.jp/category/saving_and_new/saving/enterprise/equipment/council/pdf/020403gas_oil_heaters.pdf)、[経済産業省 審議会資料](https://www.meti.go.jp/shingikai/enecho/shoene_shinene/sho_energy/gas_sekiyu/pdf/002_05_00.pdf)）

- **開放式**は、燃焼用の空気を屋内から取り、排ガスもそのまま屋内に出すので、屋内の換気が特に重要になる（[経済産業省 審議会資料](https://www.meti.go.jp/shingikai/enecho/shoene_shinene/sho_energy/gas_sekiyu/pdf/002_05_00.pdf)）。
- 記号の意味（一般的な呼び方）：C は Conventional（従来の自然式）、F は Forced（強制）、B は Balanced（つり合い）、E は Exhaust（排気）、R は Roof/屋外の略として使われる。

**原理で見ると**：方式が「開放 → 半密閉 → 密閉」と進むほど、燃焼が部屋の空気から切り離されます。第 22 回の悪循環（換気不足 → 酸素が減る → 不完全燃焼 → CO が増える）は、密閉式では起こりません。

### 1.2 ドラフト（煙突の吸い込む力）の導出
高さ h の排気筒の中が温かい排ガス（密度 ρ_g）、外が冷たい外気（密度 ρ_a）で満たされているとします。排気筒の下の口で、内と外の圧力を比べます。
- 外の空気の柱の重さによる圧力：ρ_a·g·h
- 中の排ガスの柱の重さによる圧力：ρ_g·g·h

上の口の圧力がほぼ同じなら、下の口では外のほうが圧力が高く、その差が排ガスを押し上げます。

  **Δp = g · h · (ρ_a − ρ_g)**

理想気体の式 ρ = pM/(RT)（第 02 回）を入れると、空気と排ガスの分子量をほぼ同じとみなして、

  **Δp ≈ C · p · h · (1/T_外 − 1/T_内)**、C = Mg/R ≈ 0.0342 K/m

（[Wikipedia: Stack effect](https://en.wikipedia.org/wiki/Stack_effect)、[Wikipedia: Flue-gas stack](https://en.wikipedia.org/wiki/Flue-gas_stack)）

| 記号 | 意味 | 単位 |
|------|------|------|
| Δp | ドラフト（圧力差） | Pa |
| p | 大気圧 | Pa |
| h | 排気筒の高さ | m |
| T_外, T_内 | 外気と排ガスの絶対温度 | K |

**意味**：
- 排気筒が**高い**ほど、排ガスが**熱い**ほど、外気が**冷たい**ほど、ドラフトは強い。
- 自然排気のドラフトは数 Pa〜数十 Pa とごく小さい（計算例 1）。そのため、風が排気筒の出口に吹き付ける、排気筒が長く曲がっている、などのわずかな抵抗で、排ガスが逆流することがある。
- 強制式（FE・FF）は、送風機でこれより大きな圧力をつくるので、気象条件に左右されにくい。

### 1.3 BF 式（バランス式）の原理
BF 式は、給気口と排気口を同じ壁面の近くに並べます。風が吹いて外の圧力が変わっても、給気側と排気側に同じように効くので、差し引きでは影響がつり合い（バランスし）、燃焼が乱れにくくなります。

## 2. 実務とのつながり
- **CF 式の事故**：排気筒が外れる、詰まる、換気扇で室内が負圧になる、などで排ガスが室内に逆流し、CO 中毒の原因になる（第 22 回）。換気扇の使用で室内が負圧になると、自然排気の小さなドラフトでは負けてしまう。
- **強制式の注意**：FE 式は燃焼用の空気を屋内から取るので、部屋の給気口をふさぐと酸素が足りなくなる。
- **屋外式・密閉式への置き換え**：屋内の空気を使わない方式に替えると、CO 中毒の危険を大きく減らせる。
- **点検**：給排気筒の外れ・腐食・詰まり、給気口の確保を点検する（[ノーリツ：ガス給湯器 10 年点検の資料](https://www.Noritz.co.jp/common/pdf/aftersupport/hosyu/kyutoki_tenken/52_2015_12_00_gasu10nenntennkenn.pdf)）。

## 3. 計算例
（python で検算済み。C = 0.0342、p = 101,325 Pa）

**例 1：ドラフトの大きさ（外気 5 ℃）**
| 排気筒の高さ | 排ガス 120 ℃ | 排ガス 200 ℃ |
|------------|-------------|-------------|
| 2 m | 7.3 Pa | 10.3 Pa |
| 5 m | 18.2 Pa | 25.7 Pa |
- 高さと温度差のどちらを増やしても強くなる。
- 夏（外気 30 ℃）では、高さ 2 m・排ガス 120 ℃で **5.2 Pa** に下がる。外気が暖かいと密度差が小さくなるからである。

**例 2：ドラフトがつくる流速の目安**
高さ 2 m、排ガス 120 ℃、外気 5 ℃で、Δp = 7.3 Pa。排ガスの密度は約 0.90 kg/m³なので、ベルヌーイの式（第 07 回）で v = √(2Δp/ρ) = **約 4.0 m/s**。実際は排気筒の摩擦や曲がりでこれより遅く、強い風の圧力（数十 Pa）にはかんたんに負けてしまう。

## 4. 理解確認

### 理解確認 1
排気筒が高く、排ガスが熱いほど、ドラフトが強くなるのはなぜか。

<details><summary>解答</summary>

ドラフトは、外の冷たい空気の柱と、中の温かい排ガスの柱の重さの差（Δp = g·h·(ρ_a − ρ_g)）だから。高さ h が大きいほど柱が長くなり、排ガスが熱いほど密度 ρ_g が小さくなって、差が大きくなる。
</details>

### 理解確認 2
CF 式の機器がある部屋で換気扇を強く回すと、危険になることがあるのはなぜか。

<details><summary>解答</summary>

換気扇で室内の空気を外へ出すと、室内の圧力が外より少し低く（負圧に）なる。自然排気のドラフトは数 Pa〜数十 Pa と小さいので、この負圧に負けて、排気筒から排ガスが室内に逆流することがある。排ガスに CO が含まれていれば中毒の危険がある。
</details>

### 理解確認 3（誤っているものはどれか）
(a) 密閉式は、燃焼用の空気を屋外から取り、排ガスも屋外に出す。
(b) 自然排気のドラフトは、外気温が高い夏のほうが強くなる。
(c) BF 式は、給気口と排気口を近くに置くことで、風の影響を打ち消しやすくしている。

<details><summary>解答</summary>

誤りは **(b)**。外気が暖かいと外気の密度が小さくなり、排ガスとの密度差が減るので、ドラフトは**弱く**なる（例 1 で 7.3 Pa → 5.2 Pa）。
</details>

## 参考文献
- [資源エネルギー庁：ガス・石油機器の資料](https://www.enecho.meti.go.jp/category/saving_and_new/saving/enterprise/equipment/council/pdf/020403gas_oil_heaters.pdf)
- [経済産業省 審議会資料（ガス・石油機器）](https://www.meti.go.jp/shingikai/enecho/shoene_shinene/sho_energy/gas_sekiyu/pdf/002_05_00.pdf)
- [Wikipedia: Stack effect](https://en.wikipedia.org/wiki/Stack_effect)
- [Wikipedia: Flue-gas stack](https://en.wikipedia.org/wiki/Flue-gas_stack)
- [ノーリツ：ガス給湯器 10 年点検の資料](https://www.Noritz.co.jp/common/pdf/aftersupport/hosyu/kyutoki_tenken/52_2015_12_00_gasu10nenntennkenn.pdf)
